\begin{tabular}{lccccccc}
\toprule
Design & $[n_s, n_w, E_b]$ & LCOE nominal & LCOE 5--95\% & CVaR$_{95}$ LCOE & Emissions 5--95\% & $P$(DPSP$>$1\%) & REF mean\\
 & & [USD/kWh] & [USD/kWh] & [USD/kWh] & [kg/y] & & \\
\midrule
Weighted-sum PSO (chosen) & [288, 0, 239] & 0.184 & 0.172--0.205 & 0.213 & 920--3,192 & 0.00 & 0.973\\
Robust TOPSIS & [378, 0, 228] & 0.190 & 0.186--0.192 & 0.192 & 88--602 & 0.00 & 0.997\\
Knee & [144, 3, 400] & 0.401 & 0.350--0.438 & 0.447 & 12,490--19,945 & 0.00 & 0.732\\
TOPSIS (equal, nominal) & [288, 0, 400] & 0.223 & 0.212--0.243 & 0.253 & 430--2,743 & 0.00 & 0.980\\
Min LCOE & [306, 0, 256] & 0.186 & 0.177--0.192 & 0.202 & 452--2,027 & 0.00 & 0.985\\
8 kW DE design & [290, 0, 235] & 0.170 & 0.162--0.183 & 0.189 & 750--2,606 & 0.00 & 0.978\\
\bottomrule
\end{tabular}
